<html><head><meta content="text/html; charset=UTF-8" http-equiv="content-type"><style type="text/css">@import url(https://themes.googleusercontent.com/fonts/css?kit=DFQxm4rd7fRHgM9OTejWVT5Vho6BE7M80rHXEVKqXWegg2XYR88pwOsaJkfiF7cJu5e0vFtnyLdhsxviZUUN-U0KZVwUvSK-LyXz4qcE1hc);.lst-kix_list_2-6>li:before{content:"\0025a0   "}.lst-kix_list_2-7>li:before{content:"\0025a0   "}ul.lst-kix_list_1-0{list-style-type:none}.lst-kix_list_2-4>li:before{content:"\0025a0   "}.lst-kix_list_2-5>li:before{content:"\0025a0   "}.lst-kix_list_2-8>li:before{content:"\0025a0   "}ol.lst-kix_list_3-0{list-style-type:none}.lst-kix_list_3-0>li:before{content:"" counter(lst-ctn-kix_list_3-0,decimal) ". "}.lst-kix_list_3-1>li:before{content:"\0025cb   "}.lst-kix_list_3-2>li:before{content:"\0025a0   "}ul.lst-kix_list_3-7{list-style-type:none}ul.lst-kix_list_3-8{list-style-type:none}ol.lst-kix_list_3-0.start{counter-reset:lst-ctn-kix_list_3-0 0}ul.lst-kix_list_1-3{list-style-type:none}ul.lst-kix_list_3-1{list-style-type:none}.lst-kix_list_3-5>li:before{content:"\0025a0   "}ul.lst-kix_list_1-4{list-style-type:none}ul.lst-kix_list_3-2{list-style-type:none}ul.lst-kix_list_1-1{list-style-type:none}.lst-kix_list_3-4>li:before{content:"\0025a0   "}ul.lst-kix_list_1-2{list-style-type:none}ul.lst-kix_list_1-7{list-style-type:none}.lst-kix_list_3-3>li:before{content:"\0025a0   "}ul.lst-kix_list_3-5{list-style-type:none}ul.lst-kix_list_1-8{list-style-type:none}ul.lst-kix_list_3-6{list-style-type:none}ul.lst-kix_list_1-5{list-style-type:none}ul.lst-kix_list_3-3{list-style-type:none}ul.lst-kix_list_1-6{list-style-type:none}ul.lst-kix_list_3-4{list-style-type:none}.lst-kix_list_3-8>li:before{content:"\0025a0   "}.lst-kix_list_2-0>li{counter-increment:lst-ctn-kix_list_2-0}.lst-kix_list_3-6>li:before{content:"\0025a0   "}.lst-kix_list_3-7>li:before{content:"\0025a0   "}ol.lst-kix_list_2-0{list-style-type:none}ul.lst-kix_list_2-8{list-style-type:none}ul.lst-kix_list_2-2{list-style-type:none}.lst-kix_list_1-0>li:before{content:"\0025cf   "}ul.lst-kix_list_2-3{list-style-type:none}ul.lst-kix_list_2-1{list-style-type:none}ul.lst-kix_list_2-6{list-style-type:none}.lst-kix_list_1-1>li:before{content:"\0025cb   "}.lst-kix_list_1-2>li:before{content:"\0025a0   "}ol.lst-kix_list_2-0.start{counter-reset:lst-ctn-kix_list_2-0 0}ul.lst-kix_list_2-7{list-style-type:none}ul.lst-kix_list_2-4{list-style-type:none}ul.lst-kix_list_2-5{list-style-type:none}.lst-kix_list_1-3>li:before{content:"\0025a0   "}.lst-kix_list_1-4>li:before{content:"\0025a0   "}.lst-kix_list_3-0>li{counter-increment:lst-ctn-kix_list_3-0}.lst-kix_list_1-7>li:before{content:"\0025a0   "}.lst-kix_list_1-5>li:before{content:"\0025a0   "}.lst-kix_list_1-6>li:before{content:"\0025a0   "}li.li-bullet-0:before{margin-left:-18pt;white-space:nowrap;display:inline-block;min-width:18pt}.lst-kix_list_2-0>li:before{content:"" counter(lst-ctn-kix_list_2-0,decimal) ". "}.lst-kix_list_2-1>li:before{content:"\0025cb   "}.lst-kix_list_1-8>li:before{content:"\0025a0   "}.lst-kix_list_2-2>li:before{content:"\0025a0   "}.lst-kix_list_2-3>li:before{content:"\0025a0   "}ol{margin:0;padding:0}table td,table th{padding:0}.c8{border-right-style:solid;padding:6pt 9pt 6pt 9pt;border-bottom-color:#000000;border-top-width:1pt;border-right-width:1pt;border-left-color:#000000;vertical-align:top;border-right-color:#000000;border-left-width:1pt;border-top-style:solid;background-color:#f8fafd;border-left-style:solid;border-bottom-width:1pt;width:78pt;border-top-color:#000000;border-bottom-style:solid}.c12{border-right-style:solid;padding:6pt 9pt 6pt 9pt;border-bottom-color:#000000;border-top-width:1pt;border-right-width:1pt;border-left-color:#000000;vertical-align:top;border-right-color:#000000;border-left-width:1pt;border-top-style:solid;background-color:#f8fafd;border-left-style:solid;border-bottom-width:1pt;width:117pt;border-top-color:#000000;border-bottom-style:solid}.c15{color:#1f1f1f;font-weight:700;text-decoration:none;vertical-align:baseline;font-size:14pt;font-family:"Google Sans";font-style:normal}.c2{-webkit-text-decoration-skip:none;color:#0000ee;font-weight:400;text-decoration:underline;text-decoration-skip-ink:none;font-size:12pt;font-family:"Google Sans"}.c5{color:#1f1f1f;font-weight:700;text-decoration:none;vertical-align:baseline;font-size:11pt;font-family:"Google Sans Text";font-style:normal}.c10{color:#444746;font-weight:400;text-decoration:none;vertical-align:super;font-size:12pt;font-family:"Google Sans Text";font-style:normal}.c1{color:#1f1f1f;font-weight:400;text-decoration:none;vertical-align:baseline;font-size:11pt;font-family:"Google Sans Text";font-style:normal}.c7{color:#1f1f1f;font-weight:700;text-decoration:none;vertical-align:baseline;font-size:18pt;font-family:"Google Sans";font-style:normal}.c4{margin-left:30pt;padding-top:0pt;padding-bottom:0pt;line-height:1.0;padding-left:0pt;text-align:left}.c21{color:#1f1f1f;font-weight:700;text-decoration:none;font-size:24pt;font-family:"Google Sans"}.c23{vertical-align:super;font-size:12pt;font-family:"Google Sans Text";color:#444746;font-weight:400}.c33{color:#000000;font-weight:700;text-decoration:none;font-size:12pt;font-family:"Google Sans"}.c25{color:#000000;font-weight:400;text-decoration:none;font-size:11pt;font-family:"Google Sans Text"}.c36{padding-top:6pt;padding-bottom:12.8pt;line-height:1.149999976158142;text-align:left}.c16{padding-top:12pt;padding-bottom:6pt;line-height:1.149999976158142;text-align:left}.c19{padding-top:0pt;padding-bottom:0pt;line-height:1.149999976158142;text-align:left}.c28{border-spacing:0;border-collapse:collapse;margin-right:auto}.c11{padding-top:0pt;padding-bottom:6pt;line-height:1.149999976158142;text-align:left}.c35{padding-top:0pt;padding-bottom:12.8pt;line-height:1.0;text-align:left}.c32{padding-top:12pt;padding-bottom:12pt;line-height:1.149999976158142;text-align:left}.c6{padding-top:6pt;padding-bottom:6pt;line-height:1.149999976158142;text-align:left}.c0{padding-top:0pt;padding-bottom:12pt;line-height:1.149999976158142;text-align:left}.c29{padding-top:24pt;padding-bottom:12pt;line-height:1.149999976158142;text-align:left}.c9{color:#1f1f1f;font-weight:700;font-family:"Google Sans Text"}.c34{background-color:#ffffff;max-width:468pt;padding:72pt 72pt 72pt 72pt}.c20{color:#1f1f1f;font-weight:400;font-family:"Google Sans"}.c3{font-size:12pt;font-weight:400;font-family:"Google Sans"}.c13{color:#1f1f1f;font-weight:400;font-family:"Google Sans Text"}.c14{color:inherit;text-decoration:inherit}.c17{vertical-align:baseline;font-style:normal}.c22{padding:0;margin:0}.c24{margin-left:24pt;padding-left:0pt}.c31{margin-left:23.2pt;padding-left:0pt}.c30{font-size:14pt;font-style:normal}.c18{height:0pt}.c26{font-style:italic}.c27{height:11pt}.title{padding-top:24pt;color:#000000;font-weight:700;font-size:36pt;padding-bottom:6pt;font-family:"Arial";line-height:1.0;page-break-after:avoid;text-align:left}.subtitle{padding-top:18pt;color:#666666;font-size:24pt;padding-bottom:4pt;font-family:"Georgia";line-height:1.0;page-break-after:avoid;font-style:italic;text-align:left}li{color:#000000;font-size:11pt;font-family:"Arial"}p{margin:0;color:#000000;font-size:11pt;font-family:"Arial"}h1{padding-top:12pt;color:#000000;font-weight:700;font-size:24pt;padding-bottom:12pt;font-family:"Arial";line-height:1.0;text-align:left}h2{padding-top:11.2pt;color:#000000;font-weight:700;font-size:18pt;padding-bottom:11.2pt;font-family:"Arial";line-height:1.0;text-align:left}h3{padding-top:12pt;color:#000000;font-weight:700;font-size:14pt;padding-bottom:12pt;font-family:"Arial";line-height:1.0;text-align:left}h4{padding-top:12.8pt;color:#000000;font-weight:700;font-size:12pt;padding-bottom:12.8pt;font-family:"Arial";line-height:1.0;text-align:left}h5{padding-top:12.8pt;color:#000000;font-weight:700;font-size:9pt;padding-bottom:12.8pt;font-family:"Arial";line-height:1.0;text-align:left}h6{padding-top:18pt;color:#000000;font-weight:700;font-size:8pt;padding-bottom:18pt;font-family:"Arial";line-height:1.0;text-align:left}</style></head><body class="c34 doc-content"><h1 class="c11"><span class="c17 c21">CSMHuman00000000031</span></h1><h1 class="c11"><span class="c21 c17">Frequency-Dependent Cardiac Electrophysiology: A Comprehensive Synthesis of Human Body Interaction, Autonomic Modulation, and Safety Thresholds</span></h1><h2 class="c11"><span class="c7">1. Introduction: The Convergence of Physics and Physiology</span></h2><p class="c0"><span class="c1">The interaction between the human body and time-varying electromagnetic fields represents one of the most complex intersections of physical science and biological regulatory systems. While the fundamental principles of electrical engineering dictate the behavior of currents, fields, and potentials in conductive media, the human response to these stimuli is governed by a stochastic, non-linear, and adaptively regulated physiological environment. This report aims to provide an exhaustive, expert-level analysis of these interactions, specifically focusing on the frequency dependence of cardiac excitation, the modulation of these thresholds by the autonomic nervous system&mdash;as pioneered by Sugimoto et al. in the early 1970s&mdash;and the biophysical mechanisms that underpin modern safety standards.</span></p><p class="c0"><span class="c1">The necessity for such a granular analysis arises from the rapid diversification of the electromagnetic spectrum used in modern industrial, medical, and consumer applications. For decades, the primary safety concern was limited to commercial power frequencies (50 and 60 Hz). However, the proliferation of electric vehicle drivetrains utilizing pulse-width modulation, wireless power transfer systems operating in the kilohertz range, and advanced electrosurgical modalities in the megahertz band has fundamentally altered the risk landscape. To navigate this complex terrain, one must move beyond simple strength-duration curves and integrate the dynamic influence of the autonomic nervous system, the molecular kinetics of ion channels, and the dielectric properties of tissue dispersion.</span></p><p class="c0"><span class="c1">This treatise will deconstruct the human body&#39;s response to electrical stimulation across the frequency spectrum, moving from the macroscopic phenomena of electric shock and ventricular fibrillation to the microscopic gating of sodium and calcium channels. It will re-examine the foundational work of Sugimoto regarding the vulnerability of the heart under adrenergic stress and synthesize these historical insights with contemporary data on neural remodeling, membrane time constants (chronaxie), and the &quot;frequency factor&quot; utilized in international safety standards like IEC 60479. The goal is to present a unified theory of bio-electrical interaction that accounts for both the deterministic physics of the external field and the homeostatic plasticity of the internal milieu.</span></p><h2 class="c11"><span class="c7">2. The Biophysical Substrate of Excitation</span></h2><p class="c0"><span class="c1">To understand how frequency modulates the threshold for cardiac injury, it is essential to first establish the biophysical principles that govern the excitability of the myocardial cell membrane. The heart is not a passive conductor; it is an active biological circuit where the response to an external stimulus is determined by the temporal integration of charge.</span></p><h3 class="c11"><span class="c15">2.1 The Membrane as a Frequency-Dependent Filter</span></h3><p class="c0"><span class="c13">The fundamental unit of cardiac excitation is the cardiomyocyte, bounded by a phospholipid bilayer that functions electrically as a capacitor in parallel with a variable resistor. This RC (Resistor-Capacitor) circuit topology inherently acts as a low-pass filter, a characteristic that defines the tissue&#39;s sensitivity to varying frequencies.</span><span class="c23">1</span><span class="c1">&nbsp;When an external electric field is applied, the transmembrane potential ($V_m$) does not track the stimulus instantaneously. Instead, the accumulation of charge at the membrane surface is governed by the membrane time constant ($\tau_m$), defined as the product of specific membrane resistance ($R_m$) and specific membrane capacitance ($C_m$).</span></p><p class="c0"><span class="c13">In the context of alternating current (AC) stimulation, the efficiency of the stimulus is dictated by the relationship between the half-cycle duration of the waveform and the membrane time constant. At low frequencies (e.g., 50 Hz), the half-cycle duration (10 ms) is significantly longer than the cardiac membrane time constant, which typically ranges from 1.5 to 3.0 ms in human myocardium.</span><span class="c23">3</span><span class="c13">&nbsp;This allows the transmembrane potential to fully equilibrate with the external field during each phase of the cycle, maximizing the probability that the voltage will reach the threshold for sodium channel activation. The membrane &quot;sees&quot; the 50 Hz signal as a series of quasi-static depolarizing pulses, making this frequency range optimally dangerous.</span><span class="c10">5</span></p><p class="c0"><span class="c13">As the frequency of the applied current increases, the duration of each half-cycle diminishes. When the frequency exceeds roughly 100 Hz, the half-cycle duration falls below the membrane time constant. The capacitor no longer has sufficient time to fully charge before the polarity of the current reverses. Consequently, the peak voltage achieved across the membrane decreases for a given current amplitude. To compensate for this &quot;integration loss,&quot; the magnitude of the external current must be increased to achieve the same depolarization threshold. This phenomenon constitutes the biophysical basis of the &quot;strength-frequency&quot; relationship, explaining why the human body is far less sensitive to electrical shock at 10 kHz than at 60 Hz.</span><span class="c10">7</span></p><h3 class="c11"><span class="c15">2.2 Chronaxie, Rheobase, and the Strength-Duration Curve</span></h3><p class="c0"><span class="c13">The quantitative relationship between stimulus duration and excitation threshold is classically described by the Weiss-Lapicque equation, which introduces two critical parameters: rheobase and chronaxie. The rheobase is the minimum current intensity required to excite the tissue with an infinitely long stimulus pulse. The chronaxie is defined as the minimum stimulus duration required to excite the tissue at a current intensity of twice the rheobase.</span><span class="c10">2</span></p><p class="c0"><span class="c13">In the frequency domain, the chronaxie ($c$) serves as a proxy for the transition frequency where the threshold begins to rise. A tissue with a short chronaxie (like a peripheral motor nerve, $\sim$20-150 $\mu$s) is capable of responding to higher frequencies than a tissue with a long chronaxie (like the myocardium, $\sim$1-3 ms).</span><span class="c23">10</span><span class="c1">&nbsp;This distinction is crucial for safety engineering. It implies that as frequency rises, the heart becomes &quot;protected&quot; by its own sluggishness earlier than the skeletal muscles or peripheral nerves.</span></p><p class="c0"><span class="c13">However, the reported values for cardiac chronaxie vary significantly in the literature, often depending on the method of measurement (constant current vs. constant voltage) and the electrode geometry. While traditional texts cite values around 2 ms, modern measurements using implantable cardioverter-defibrillators (ICDs) often report effective chronaxie values closer to 1.0 - 1.5 ms.</span><span class="c23">3</span><span class="c13">&nbsp;This variance is not merely academic; it affects the precise calibration of the &quot;frequency factor&quot; used in safety standards. If the chronaxie is shorter, the heart remains vulnerable to slightly higher frequencies than previously assumed. The data suggests that the strength-duration curve for the heart is not a simple hyperbola but may exhibit deviations due to the complex geometry of the syncytium and the active properties of the membrane at sub-threshold potentials.</span><span class="c10">1</span></p><h3 class="c11"><span class="c15">2.3 Beta Dispersion and the Dielectric Transition</span></h3><p class="c0"><span class="c1">Moving beyond the kilohertz range into the megahertz range, the mechanism of interaction undergoes a fundamental phase shift known as Beta dispersion. At low frequencies, the cell membrane acts as a high-impedance barrier, forcing current to flow primarily through the extracellular space. This results in a significant potential drop across the membrane, facilitating depolarization.</span></p><p class="c0"><span class="c13">However, as the frequency approaches the megahertz range (typically 100 kHz to 10 MHz), the capacitive reactance of the membrane ($X_c = 1 / 2\pi fC$) decreases to the point where it effectively shorts out. The membrane becomes transparent to the current, allowing ions to oscillate through the intracellular and extracellular spaces with minimal impediment.</span><span class="c23">12</span><span class="c1">&nbsp;This phenomenon, termed Beta dispersion, marks the transition from &quot;electrical&quot; effects (excitation, shock, fibrillation) to &quot;thermal&quot; effects (heating, burns).</span></p><p class="c0"><span class="c13">Under conditions of Beta dispersion, the current no longer builds up a depolarizing charge across the membrane. Instead, the energy of the field is dissipated as heat via dielectric loss and resistive heating of the cytoplasm. This is why electrosurgical units can operate at 300-500 kHz, delivering currents that would be instantly lethal at 60 Hz, without causing cardiac arrest.</span><span class="c23">13</span><span class="c13">&nbsp;The biophysical threshold for excitation rises exponentially in this region, eventually exceeding the threshold for thermal tissue damage. Thus, at frequencies above ~100 kHz, the limiting factor for human safety shifts from the prevention of ventricular fibrillation to the prevention of radiofrequency burns.</span><span class="c10">14</span></p><h2 class="c11"><span class="c7">3. The Sugimoto Paradigm: Autonomic Modulation of Vulnerability</span></h2><p class="c0"><span class="c13">While the biophysical properties of the membrane set the baseline for excitability, the threshold for ventricular fibrillation (VFT) is dynamically modulated by the autonomic nervous system. The user&#39;s query highlights the seminal 1971 work of Sugimoto et al., which fundamentally reframed our understanding of cardiac vulnerability by demonstrating that the heart&#39;s susceptibility to arrhythmia is not a fixed constant but a variable dependent on neural tone.</span><span class="c10">16</span></p><h3 class="c11"><span class="c15">3.1 Sympathetic Dominance and the Reduction of Thresholds</span></h3><p class="c0"><span class="c13">The 1971 study by Sugimoto, along with contemporaneous work by Lown and Verrier, established that stimulation of the sympathetic nervous system significantly lowers the ventricular fibrillation threshold. This effect is mediated primarily through the release of norepinephrine from stellate ganglion nerve terminals, which binds to $\beta_1$-adrenergic receptors on the cardiomyocyte surface.</span><span class="c10">16</span></p><p class="c0"><span class="c13">The activation of $\beta_1$ receptors initiates a G-protein coupled cascade that elevates intracellular cyclic AMP (cAMP) levels and activates Protein Kinase A (PKA). PKA subsequently phosphorylates several key ion channels, including the L-type calcium channel ($Ca_v1.2$) and the slow delayed rectifier potassium channel ($I_{Ks}$).</span><span class="c23">18</span><span class="c1">&nbsp;The macroscopic result of this molecular cascade is a shortening of the action potential duration (APD) and the effective refractory period (ERP).</span></p><p class="c0"><span class="c13">Crucially, this shortening is not uniform across the ventricular wall. The sympathetic innervation of the heart is heterogeneous, and different cell layers (epicardium, mid-myocardium, endocardium) respond differently to adrenergic stimulation. This creates an increase in the </span><span class="c13 c26">dispersion of repolarization</span><span class="c13">&mdash;a state where adjacent regions of the heart recover excitability at different times.</span><span class="c23">20</span><span class="c13">&nbsp;In the presence of an external electrical stimulus (such as a leakage current), this heterogeneity provides the perfect substrate for unidirectional block and reentry, the mechanisms that sustain ventricular fibrillation. Sugimoto&#39;s work demonstrated that blocking this sympathetic input using beta-adrenergic antagonists or surgical sympathectomy could significantly elevate the VFT, thereby protecting the heart.</span><span class="c10">17</span></p><h3 class="c11"><span class="c15">3.2 Parasympathetic Protection and Accentuated Antagonism</span></h3><p class="c0"><span class="c13">Conversely, the parasympathetic nervous system, mediated by the vagus nerve and the neurotransmitter acetylcholine (ACh), exerts a protective effect on the heart. Vagal stimulation has been shown to raise the ventricular fibrillation threshold, making the heart more resistant to electrical induction of arrhythmia.</span><span class="c10">23</span></p><p class="c0"><span class="c13">The mechanism involves the activation of muscarinic $M_2$ receptors, which inhibit adenylate cyclase and reduce intracellular cAMP, directly counteracting the effects of sympathetic stimulation. Furthermore, ACh activates a specific potassium current ($I_{K,ACh}$), which hyperpolarizes the cell and stabilizes the resting membrane potential.</span><span class="c10">19</span></p><p class="c0"><span class="c13">A critical concept emerging from this research is &quot;accentuated antagonism,&quot; which posits that the protective effect of vagal stimulation is most potent when the background sympathetic tone is high. This implies that the autonomic nervous system functions as a push-pull regulator of electrical safety. In a high-stress scenario (e.g., an industrial accident involving electric shock), the massive surge of catecholamines would naturally lower the VFT, making the worker more vulnerable to electrocution. However, a robust vagal reflex could theoretically mitigate this risk.</span><span class="c10">24</span></p><h3 class="c11"><span class="c15">3.3 Neural Remodeling and the Pathological Heart</span></h3><p class="c0"><span class="c13">Modern research has extended Sugimoto&#39;s findings to the context of diseased hearts. Following a myocardial infarction, the heart undergoes significant &quot;neural remodeling.&quot; Sympathetic nerve fibers sprout into the border zones of the infarct, creating areas of hyper-innervation and denervation supersensitivity.</span><span class="c23">25</span><span class="c1">&nbsp;These regions become hotspots of electrical instability.</span></p><p class="c0"><span class="c13">This has profound implications for frequency-dependent safety limits. A standard strength-frequency curve derived from healthy animal models (as used in IEC 60479) may overestimate the safety margins for individuals with ischemic heart disease. In these patients, the &quot;Sugimoto effect&quot;&mdash;the lowering of VFT by sympathetic drive&mdash;is amplified by the pathological substrate. A current frequency or magnitude that is deemed safe for a healthy population might trigger fibrillation in a remodeled heart due to the synergistic effects of high frequency (short cycle length) and high sympathetic tone (short refractory period).</span><span class="c23">27</span><span class="c1">&nbsp;This intersection of neurocardiology and electrical safety represents a critical area where &quot;Deep Research&quot; reveals risks obscured by standard engineering models.</span></p><h2 class="c11"><span class="c7">4. Mechanisms of Ventricular Fibrillation Across the Frequency Spectrum</span></h2><p class="c0"><span class="c1">The induction of ventricular fibrillation is not a singular phenomenon; its mechanism evolves as the frequency of the stimulating current changes. Understanding these distinct mechanisms is vital for interpreting the &quot;frequency factor&quot; used in safety standards.</span></p><h3 class="c11"><span class="c15">4.1 Low-Frequency Induction (10 Hz - 100 Hz): The Vulnerable Period</span></h3><p class="c0"><span class="c13">At commercial power frequencies (50/60 Hz), the mechanism of VF induction is intimately linked to the &quot;vulnerable period&quot; of the cardiac cycle, which coincides with the T-wave on the electrocardiogram.</span><span class="c23">5</span><span class="c1">&nbsp;During this phase, the ventricular myocardium is in a state of relative refractoriness; some fibers have fully repolarized and are excitable, while others remain refractory.</span></p><p class="c0"><span class="c13">A continuous 50 Hz current ensures that a stimulus will be delivered precisely during this critical window. Because the cycle length of the current (20 ms) is much shorter than the cardiac cycle, the heart is bombarded with multiple stimuli. The current captures the excitable fibers but is blocked by the refractory ones, creating a &quot;wavebreak.&quot; This wavebreak initiates a reentrant circuit&mdash;a &quot;rotor&quot; or spiral wave&mdash;that fragments into the chaotic activation pattern of fibrillation.</span><span class="c23">20</span><span class="c13">&nbsp;The high probability of coinciding with the vulnerable period makes the 10-100 Hz band the most lethal portion of the frequency spectrum.</span><span class="c10">6</span></p><h3 class="c11"><span class="c15">4.2 Medium-Frequency Dynamics (100 Hz - 1,000 Hz)</span></h3><p class="c0"><span class="c1">As frequency rises into the hundreds of hertz (e.g., 400 Hz used in aviation and military applications), the induction mechanism begins to shift. The individual cycles are now too short (2.5 ms at 400 Hz) to efficiently depolarize the membrane due to the time constant integration loss described in Section 2.1. Consequently, higher currents are required to reach the excitation threshold.</span></p><p class="c0"><span class="c13">Furthermore, even if the current is sufficient to capture the heart, the tissue cannot respond to every stimulus. The maximum firing rate of a cardiomyocyte is limited by its absolute refractory period (typically 200-300 ms). A 400 Hz signal presents a stimulus every 2.5 ms. The heart will likely respond with a single captured beat followed by a period of refractoriness where subsequent stimuli are ignored. However, if the current intensity is very high, it can induce a &quot;chaotic capture&quot; where different regions of the heart recover and excite at different rates, eventually degenerating into fibrillation. The &quot;Frequency Factor&quot; in IEC standards rises in this range, reflecting the reduced efficiency of the current, but the risk of VF remains the primary endpoint.</span><span class="c10">32</span></p><h3 class="c11"><span class="c15">4.3 High-Frequency Excitation Failure (&gt; 1,000 Hz)</span></h3><p class="c0"><span class="c13">Above 1 kHz, the dynamic becomes one of &quot;excitation failure&quot; rather than fibrillation induction. The rapid oscillation of the membrane potential begins to interact with the gating kinetics of the sodium channels in a phenomenon known as &quot;block.&quot; The sodium channel activation gates ($m$-gates) are fast, but the inactivation gates ($h$-gates) are slower. Under high-frequency stimulation, the channels may become trapped in an inactivated state, rendering the tissue unexcitable.</span><span class="c10">34</span></p><p class="c0"><span class="c13">At these frequencies, the stimulation may effectively clamp the tissue in a depolarized, refractory state (depolarization block) rather than inducing the repetitive activity required for VF. While this can cause cardiac standstill (asystole) if the current path covers the entire heart, it is distinct from the self-sustaining chaos of fibrillation. The current thresholds required to produce this effect are orders of magnitude higher than at 50 Hz. Experimental data indicates that at 10 kHz, the current required to affect the heart is roughly 100 times higher than at power frequencies.</span><span class="c10">7</span></p><h2 class="c11"><span class="c7">5. Quantitative Safety Standards: The IEC 60479 Framework</span></h2><p class="c0"><span class="c1">The theoretical and experimental data on strength-frequency relationships have been codified into international safety standards, most notably IEC 60479 (&quot;Effects of current on human beings and livestock&quot;). This standard provides the engineering benchmarks used to design electrical protection systems.</span></p><h3 class="c11"><span class="c20">5.1 The Frequency Factor (</span><span class="c9 c30">$F_f$</span><span class="c15">)</span></h3><p class="c0"><span class="c1">To account for the reduced sensitivity of the human body to higher frequencies, IEC 60479-2 introduces the concept of the Frequency Factor ($F_f$). This dimensionless multiplier represents the ratio of the threshold current at a frequency $f$ to the threshold current at 50/60 Hz.</span></p><p class="c19 c27"><span class="c1"></span></p><p class="c19"><span class="c1">$$F_f = \frac{I_{threshold}(f)}{I_{threshold}(50/60Hz)}$$</span></p><p class="c0"><span class="c1">The standard provides different $F_f$ curves for different physiological endpoints: perception, let-go (muscular contraction), and ventricular fibrillation.</span></p><p class="c0"><span class="c5">Table 1: IEC 60479-2 Frequency Factors ($F_f$) for Different Physiological Effects</span></p><table class="c28"><tr class="c18"><td class="c12" colspan="1" rowspan="1"><p class="c6"><span class="c5">Frequency (f)</span></p></td><td class="c12" colspan="1" rowspan="1"><p class="c6"><span class="c5">Ff&#8203; for Perception</span></p></td><td class="c12" colspan="1" rowspan="1"><p class="c6"><span class="c5">Ff&#8203; for Let-Go</span></p></td><td class="c12" colspan="1" rowspan="1"><p class="c6"><span class="c5">Ff&#8203; for Ventricular Fibrillation</span></p></td></tr><tr class="c18"><td class="c12" colspan="1" rowspan="1"><p class="c6"><span class="c5">50 / 60 Hz</span></p></td><td class="c12" colspan="1" rowspan="1"><p class="c6"><span class="c1">1.0</span></p></td><td class="c12" colspan="1" rowspan="1"><p class="c6"><span class="c1">1.0</span></p></td><td class="c12" colspan="1" rowspan="1"><p class="c6"><span class="c1">1.0</span></p></td></tr><tr class="c18"><td class="c12" colspan="1" rowspan="1"><p class="c6"><span class="c5">100 Hz</span></p></td><td class="c12" colspan="1" rowspan="1"><p class="c6"><span class="c1">1.1</span></p></td><td class="c12" colspan="1" rowspan="1"><p class="c6"><span class="c1">1.1</span></p></td><td class="c12" colspan="1" rowspan="1"><p class="c6"><span class="c1">1.1</span></p></td></tr><tr class="c18"><td class="c12" colspan="1" rowspan="1"><p class="c6"><span class="c5">400 Hz</span></p></td><td class="c12" colspan="1" rowspan="1"><p class="c6"><span class="c1">2.5</span></p></td><td class="c12" colspan="1" rowspan="1"><p class="c6"><span class="c1">1.8</span></p></td><td class="c12" colspan="1" rowspan="1"><p class="c6"><span class="c1">6.0</span></p></td></tr><tr class="c18"><td class="c12" colspan="1" rowspan="1"><p class="c6"><span class="c5">1,000 Hz (1 kHz)</span></p></td><td class="c12" colspan="1" rowspan="1"><p class="c6"><span class="c1">12.0</span></p></td><td class="c12" colspan="1" rowspan="1"><p class="c6"><span class="c1">3.5</span></p></td><td class="c12" colspan="1" rowspan="1"><p class="c6"><span class="c1">14.0</span></p></td></tr><tr class="c18"><td class="c12" colspan="1" rowspan="1"><p class="c6"><span class="c5">10 kHz</span></p></td><td class="c12" colspan="1" rowspan="1"><p class="c6"><span class="c1">~50</span></p></td><td class="c12" colspan="1" rowspan="1"><p class="c6"><span class="c1">~15</span></p></td><td class="c12" colspan="1" rowspan="1"><p class="c6"><span class="c1">Extrapolated High</span></p></td></tr><tr class="c18"><td class="c12" colspan="1" rowspan="1"><p class="c6"><span class="c5">100 kHz</span></p></td><td class="c12" colspan="1" rowspan="1"><p class="c6"><span class="c1">~200</span></p></td><td class="c12" colspan="1" rowspan="1"><p class="c6"><span class="c1">N/A</span></p></td><td class="c12" colspan="1" rowspan="1"><p class="c6"><span class="c1">Transition to Thermal</span></p></td></tr></table><p class="c29"><span class="c13">Data synthesized from.</span><span class="c23">32</span><span class="c1">&nbsp;Note: Values are approximate based on the logarithmic curves in the standard.</span></p><p class="c0"><span class="c13">The disparity between the factors for &quot;Let-Go&quot; and &quot;Ventricular Fibrillation&quot; is critical. At 1 kHz, the $F_f$ for VF is ~14, meaning the heart is 14 times less sensitive than at 50 Hz. However, the $F_f$ for the let-go threshold is only ~3.5. This implies that at medium frequencies, a person might experience a &quot;cannot let go&quot; shock (muscular tetany) at current levels that are still well below the threshold for cardiac arrest. This creates a specific hazard zone where prolonged immobilization could lead to asphyxia or secondary thermal injury even if the heart does not fibrillate immediately.</span><span class="c10">37</span></p><h3 class="c11"><span class="c15">5.2 The &quot;Z-Curve&quot; of Safety Limits</span></h3><p class="c11"><span class="c1">The integration of these factors results in a Z-shaped safety envelope for leakage currents in medical and industrial equipment.</span></p><ul class="c22 lst-kix_list_1-0 start"><li class="c11 c31 li-bullet-0"><span class="c9">Plateau 1 (&lt; 100 Hz)</span><span class="c1">: The limit is strictly maintained at the lowest level (e.g., 10-30 mA for RCDs) to prevent VF at the most sensitive frequencies.</span></li><li class="c6 c31 li-bullet-0"><span class="c9">The Ramp (100 Hz - 100 kHz)</span><span class="c13">: The permissible current limit increases, usually linearly or proportionally to frequency, tracking the $F_f$ curve. This allows for the higher leakage currents inherent in switching power supplies and variable frequency drives without compromising safety.</span><span class="c10">32</span></li><li class="c6 c31 li-bullet-0"><span class="c9">Plateau 2 (&gt; 100 kHz)</span><span class="c13">: The limit stabilizes or transitions to a thermal-based limit (SAR), as the risk of shock becomes negligible compared to the risk of RF burns.</span><span class="c10">14</span></li></ul><h3 class="c16"><span class="c15">5.3 Critique and Evolution of the Curves</span></h3><p class="c0"><span class="c13">The curves in IEC 60479 are derived largely from animal data (beagles, pigs) and limited human volunteer studies for perception/let-go thresholds.</span><span class="c23">5</span><span class="c13">&nbsp;Recent &quot;Deep Research&quot; suggests potential refinements. For instance, the &quot;Z-curve&quot; may need adjustment for complex waveforms. The standard assumes sinusoidal currents, but modern power electronics generate non-sinusoidal, pulsed waveforms rich in harmonics. The &quot;weighted frequency&quot; approach is often required, where the spectral content of the waveform is analyzed, and the hazard is calculated by summing the contributions of each harmonic weighted by its specific $F_f$.</span><span class="c10">40</span></p><p class="c0"><span class="c13">Furthermore, as highlighted in Section 3, the curves do not explicitly account for the &quot;Sugimoto variable&quot;&mdash;the autonomic state of the subject. A safety margin that is adequate for a relaxed worker may be insufficient for a stressed individual with high sympathetic tone, suggesting that critical life-support equipment should utilize more conservative frequency factors.</span><span class="c10">25</span></p><h2 class="c11"><span class="c7">6. High-Frequency Interaction Modalities in Modern Technology</span></h2><p class="c0"><span class="c1">The theoretical principles outlined above find their practical application&mdash;and testing&mdash;in modern technologies that utilize high-frequency currents.</span></p><h3 class="c11"><span class="c15">6.1 Electrosurgery and Ablation</span></h3><p class="c0"><span class="c13">Electrosurgery units (ESU) operate typically between 300 kHz and 5 MHz. At these frequencies, the membrane is shorted (Beta dispersion), and the cytoplasm behaves as a resistive load. The current density is focused at the active electrode tip to generate intense heat for cutting or coagulation. The safety of ESU relies entirely on the frequency being high enough to avoid depolarization. If an ESU malfunctions and modulates the carrier wave with a low-frequency envelope (e.g., due to rectification or &quot;neuromuscular stimulation&quot; artifacts), it can cause muscle contraction or cardiac arrest. This is a classic example of &quot;demodulation,&quot; where the excitable tissue acts as a non-linear detector, extracting the low-frequency envelope from the high-frequency carrier.</span><span class="c10">14</span></p><h3 class="c11"><span class="c15">6.2 Pulsed Field Ablation (PFA)</span></h3><p class="c19"><span class="c25 c17">A novel and rapidly emerging modality is Pulsed Field Ablation (PFA) for treating atrial fibrillation. PFA uses trains of microsecond-scale high-voltage pulses to induce irreversible electroporation (formation of permanent pores in the cell membrane) without thermal damage.12</span></p><p class="c19"><span class="c17 c25">PFA represents a fascinating paradox in frequency interaction. The pulses are extremely short (equivalent to very high frequencies), which should theoretically avoid excitation. However, the amplitude is so high (thousands of volts) that it forces the membrane potential well beyond the threshold for both excitation and pore formation.</span></p><p class="c19"><span class="c25 c17">To prevent the induction of VF during PFA delivery, the pulses are often synchronized with the absolute refractory period of the cardiac cycle (R-wave synchronization). This is a practical application of the &quot;vulnerable period&quot; concept: by delivering the high-energy burst when the heart is already depolarized, the risk of inducing a new, chaotic wavefront is minimized.13</span></p><h3 class="c11"><span class="c15">6.3 Wireless Power Transfer (WPT)</span></h3><p class="c0"><span class="c13">WPT systems for electric vehicles typically operate at a resonant frequency of ~85 kHz. This sits right at the &quot;transition frequency&quot; ($f_e$) for human nerve stimulation. The magnetic fields generated can induce circulating eddy currents in the body. At 85 kHz, the induced electric fields are generally too weak to stimulate the deep-seated myocardium (high rheobase) but can be strong enough to stimulate peripheral nerves (low rheobase), causing tingling or pain. Safety standards for WPT are thus driven by the &quot;sensory&quot; threshold rather than the &quot;cardiac&quot; threshold, creating a large margin of safety against fibrillation.</span><span class="c10">15</span></p><h2 class="c11"><span class="c7">7. Conclusion: A Unified Theory of Interaction</span></h2><p class="c11"><span class="c1">The &quot;giant read aloud&quot; of frequency-human body interaction reveals a coherent narrative defined by the interplay of time constants. The human body is not a static conductor but a dynamic filter.</span></p><ol class="c22 lst-kix_list_2-0 start" start="1"><li class="c11 c24 li-bullet-0"><span class="c9">The Low-Frequency Trap</span><span class="c1">: At 50/60 Hz, the technological world aligns perfectly with the biological weakness of the heart. The current cycle matches the membrane integration time, and the continuous waveform guarantees capture during the vulnerable period. This remains the zone of maximum lethality.</span></li><li class="c6 c24 li-bullet-0"><span class="c9">The Protective Sluggishness</span><span class="c1">: As frequency rises, the inherent &quot;sluggishness&quot; of cardiac ion channels (long chronaxie) acts as a natural shield. The threshold for excitation rises, requiring exponentially more energy to perturb the heart&#39;s rhythm. This biophysical reality permits the existence of modern high-frequency electrotechnology.</span></li><li class="c6 c24 li-bullet-0"><span class="c9">The Autonomic Wildcard</span><span class="c1">: The &quot;Sugimoto Paradigm&quot; serves as a critical caveat to the deterministic laws of physics. The safety of any interaction is modulated by the neural state of the subject. Sympathetic drive effectively &quot;tunes&quot; the heart to be more sensitive, narrowing the margins of safety. In a world of increasing electrical complexity, this physiological variable must not be ignored.</span></li><li class="c6 c24 li-bullet-0"><span class="c9">The Thermal Horizon</span><span class="c1">: Ultimately, as frequency increases beyond the ability of ion channels to gate, the risk spectrum shifts from the electrical disruption of information (fibrillation) to the thermal destruction of structure (burns).</span></li></ol><p class="c32"><span class="c13">This synthesis, bridging the gap from the 1971 pharmacological studies of Sugimoto to the 2024 standards for electric vehicle charging, underscores that electrical safety is a discipline of </span><span class="c9">biological context</span><span class="c1">. A frequency is only &quot;safe&quot; or &quot;dangerous&quot; in relation to the time constants of the membranes it encounters and the autonomic tone that regulates them.</span></p><hr><h2 class="c6"><span class="c7">8. Appendix: Structured Data and Technical Comparisons</span></h2><h3 class="c11"><span class="c15">Table 2: Biological Time Constants and Frequency Response</span></h3><table class="c28"><tr class="c18"><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c5">Tissue Type</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c5">Chronaxie (&tau;ch&#8203;)</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c5">Membrane Time Constant (&tau;m&#8203;)</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c5">Transition Frequency (fe&#8203;&asymp;1/2&pi;&tau;)</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c5">Dominant Risk at 50 Hz</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c5">Dominant Risk at 100 kHz</span></p></td></tr><tr class="c18"><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c9">Large Myelinated Nerve</span><span class="c1">&nbsp;(A-alpha)</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">50 - 100 $\mu$s</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">~50 $\mu$s</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">~3,000 Hz</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">Tetanic Contraction</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">Perception / Heating</span></p></td></tr><tr class="c18"><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c9">Small Sensory Nerve</span><span class="c1">&nbsp;(A-delta)</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">150 - 400 $\mu$s</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">~200 $\mu$s</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">~800 Hz</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">Pain / Shock</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">Warmth</span></p></td></tr><tr class="c18"><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c5">Skeletal Muscle</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">200 - 700 $\mu$s</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">~5-10 ms</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">~30 - 100 Hz</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">Tetany (&quot;Can&#39;t Let Go&quot;)</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">Heating</span></p></td></tr><tr class="c18"><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c9">Cardiac Muscle</span><span class="c1">&nbsp;(Myocardium)</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">1.0 - 3.0 ms</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">1.5 - 5.0 ms</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">~30 - 100 Hz</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">Ventricular Fibrillation</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">None (Thermal limit reached first)</span></p></td></tr></table><p class="c29"><span class="c13">Data derived from.</span><span class="c23">2</span><span class="c1">&nbsp;Note that cardiac tissue has the longest chronaxie, making it most sensitive to low frequencies but most protected against high frequencies.</span></p><h3 class="c11"><span class="c15">Table 3: Influence of Autonomic Tone on Ventricular Fibrillation Threshold (VFT)</span></h3><table class="c28"><tr class="c18"><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c5">Autonomic State</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c5">Physiological Mediator</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c5">Ion Channel Effect</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c5">Effect on Repolarization</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c5">Impact on VFT</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c5">Safety Implication</span></p></td></tr><tr class="c18"><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c5">Basal Tone</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">Balanced Sympathetic/Vagal</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">Normal $I_{Ca,L}$, $I_{Ks}$</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">Normal Dispersion</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">Baseline (Reference)</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">Standard IEC limits apply.</span></p></td></tr><tr class="c18"><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c9">Sympathetic Surge</span><span class="c1">&nbsp;(Stress/Ischemia)</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">Norepinephrine ($\beta_1$-AR)</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">$\uparrow$ $I_{Ca,L}$, $\uparrow$ $I_{Ks}$</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c9">Shortens</span><span class="c13">&nbsp;ERP; </span><span class="c9">Increases</span><span class="c1">&nbsp;Dispersion</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c9">Decreases</span><span class="c1">&nbsp;(~40-50%)</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">Standard limits may be insufficient. &quot;Sugimoto Effect.&quot;</span></p></td></tr><tr class="c18"><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c9">Vagal Stimulation</span><span class="c1">&nbsp;(Protective Reflex)</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">Acetylcholine ($M_2$-R)</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">$\downarrow$ cAMP, $\uparrow$ $I_{K,ACh}$</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">Prolongs/Stabilizes ERP</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c9">Increases</span><span class="c1">&nbsp;(~30-60%)</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">&quot;Accentuated Antagonism&quot; restores safety margin.</span></p></td></tr><tr class="c18"><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c9">Beta-Blockade</span><span class="c1">&nbsp;(Drug Therapy)</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">Antagonizes $\beta_1$-AR</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">Blocks PKA phosphorylation</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">Prevents ERP shortening</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c5">Increases/Restores</span></p></td><td class="c8" colspan="1" rowspan="1"><p class="c6"><span class="c1">Protective against electrical induction of VF.</span></p></td></tr></table><p class="c29"><span class="c13">Synthesis of findings from Sugimoto et al. (1971) </span><span class="c23">16</span><span class="c13">&nbsp;and modern follow-up studies.</span><span class="c10">23</span></p><hr><p class="c36"><span class="c5">End of Comprehensive Report</span></p><h4 class="c35"><span class="c17 c33">Works cited</span></h4><ol class="c22 lst-kix_list_3-0 start" start="1"><li class="c4 li-bullet-0"><span class="c3">Chronaxie of Defibrillation: A Pathway Toward Further Optimization of Defibrillation Waveform? - PMC - NIH, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://pmc.ncbi.nlm.nih.gov/articles/PMC2813775/&amp;sa=D&amp;source=editors&amp;ust=1766531084149610&amp;usg=AOvVaw2hB5TCRs7ZdeAycLkxWl7c">https://pmc.ncbi.nlm.nih.gov/articles/PMC2813775/</a></span></li><li class="c4 li-bullet-0"><span class="c3">Strength&ndash;duration relationship for intra- versus extracellular stimulation with microelectrodes - PMC - PubMed Central, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://pmc.ncbi.nlm.nih.gov/articles/PMC3401985/&amp;sa=D&amp;source=editors&amp;ust=1766531084150070&amp;usg=AOvVaw2WCGih8Q2QO9S9uN8oeNzD">https://pmc.ncbi.nlm.nih.gov/articles/PMC3401985/</a></span></li><li class="c4 li-bullet-0"><span class="c3">Strength-Duration Relationship for Human Transvenous Defibrillation | Circulation, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://www.ahajournals.org/doi/10.1161/01.CIR.96.10.3517&amp;sa=D&amp;source=editors&amp;ust=1766531084150426&amp;usg=AOvVaw1o4xylgCnTYbdmCXKLCyr0">https://www.ahajournals.org/doi/10.1161/01.CIR.96.10.3517</a></span></li><li class="c4 li-bullet-0"><span class="c3">Membrane response to current pulses in spheroidal aggregates of embryonic heart cells - PMC - NIH, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://pmc.ncbi.nlm.nih.gov/articles/PMC2214872/&amp;sa=D&amp;source=editors&amp;ust=1766531084150733&amp;usg=AOvVaw10mV33XWnyJmOQctqFgj-c">https://pmc.ncbi.nlm.nih.gov/articles/PMC2214872/</a></span></li><li class="c4 li-bullet-0"><span class="c3">HUMAN RESPONSES TO ELECTRICITY: A LITERATURE REVIEW ..., accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://ntrs.nasa.gov/api/citations/19730001338/downloads/19730001338.pdf&amp;sa=D&amp;source=editors&amp;ust=1766531084151114&amp;usg=AOvVaw0IOxccQkj9LRgssIDXWhGS">https://ntrs.nasa.gov/api/citations/19730001338/downloads/19730001338.pdf</a></span></li><li class="c4 li-bullet-0"><span class="c3">Human Thresholds of Electric Shock at Power Transmission Frequencies - Dr. Zory Glaser, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://zoryglaser.com/wp-content/uploads/2020/05/HUMAN-THRESHOLD-OF-ELECTRIC-SHOCK-AT-POWER-TRANSMISSION-FREQUENCIES.pdf&amp;sa=D&amp;source=editors&amp;ust=1766531084151534&amp;usg=AOvVaw07l5o8X3omYlSq6Mvo4G4y">https://zoryglaser.com/wp-content/uploads/2020/05/HUMAN-THRESHOLD-OF-ELECTRIC-SHOCK-AT-POWER-TRANSMISSION-FREQUENCIES.pdf</a></span></li><li class="c4 li-bullet-0"><span class="c3">the relationship between anatomically correct electric and magnetic field dosimetry and published - Oxford Academic, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://academic.oup.com/rpd/article-pdf/152/4/279/4567803/ncs064.pdf&amp;sa=D&amp;source=editors&amp;ust=1766531084151878&amp;usg=AOvVaw18zEWYtNoCtkbHL-PcyJE7">https://academic.oup.com/rpd/article-pdf/152/4/279/4567803/ncs064.pdf</a></span></li><li class="c4 li-bullet-0"><span class="c3">Energy Saving in Permanent Cardiac Pacing: Pulse Waveform and Charge Balancing Deserve Consideration - MDPI, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://www.mdpi.com/2306-5354/12/2/194&amp;sa=D&amp;source=editors&amp;ust=1766531084152181&amp;usg=AOvVaw1si1nM2rw12fctSfA5-ECm">https://www.mdpi.com/2306-5354/12/2/194</a></span></li><li class="c4 li-bullet-0"><span class="c3">(PDF) The Chronaxie Time and Its Practical Importance - ResearchGate, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://www.researchgate.net/publication/17024850_The_Chronaxie_Time_and_Its_Practical_Importance&amp;sa=D&amp;source=editors&amp;ust=1766531084152563&amp;usg=AOvVaw3bhnE0sMR-Il0Jo6ZJ3QhN">https://www.researchgate.net/publication/17024850_The_Chronaxie_Time_and_Its_Practical_Importance</a></span></li><li class="c4 li-bullet-0"><span class="c3">Fundamentals of Cardiac Stimulation - Thoracic Key, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://thoracickey.com/fundamentals-of-cardiac-stimulation/&amp;sa=D&amp;source=editors&amp;ust=1766531084152911&amp;usg=AOvVaw3Ms21wR-GEMXvueeDkn-hw">https://thoracickey.com/fundamentals-of-cardiac-stimulation/</a></span></li><li class="c4 li-bullet-0"><span class="c3">Disparity in Left Ventricular Stimulation Among Different Pacing Configurations in Cardiac Resynchronization Therapy | Circulation: Arrhythmia and Electrophysiology - American Heart Association Journals, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://www.ahajournals.org/doi/10.1161/circep.111.965475&amp;sa=D&amp;source=editors&amp;ust=1766531084153376&amp;usg=AOvVaw2eU-kSGf-ZRCNEv4_fB_Gn">https://www.ahajournals.org/doi/10.1161/circep.111.965475</a></span></li><li class="c4 li-bullet-0"><span class="c3">How intramyocardial fat can alter the electric field distribution during Pulsed Field Ablation (PFA): Qualitative findings from computer modeling | PLOS One - Research journals, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://journals.plos.org/plosone/article?id%3D10.1371/journal.pone.0287614&amp;sa=D&amp;source=editors&amp;ust=1766531084153821&amp;usg=AOvVaw30ECoRR6-vFUNs20aM2Qgw">https://journals.plos.org/plosone/article?id=10.1371/journal.pone.0287614</a></span></li><li class="c4 li-bullet-0"><span class="c3">How intramyocardial fat can alter the electric field distribution during Pulsed Field Ablation (PFA): Qualitative findings from computer modeling - PMC, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://pmc.ncbi.nlm.nih.gov/articles/PMC10621855/&amp;sa=D&amp;source=editors&amp;ust=1766531084154237&amp;usg=AOvVaw3we5pkx-_QhMwTtc9w-HGy">https://pmc.ncbi.nlm.nih.gov/articles/PMC10621855/</a></span></li><li class="c4 li-bullet-0"><span class="c3">Powering Electronic Implants by High Frequency Volume Conduction: In Human Validation, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://berg.upf.edu/system/files/biblio/TBME-00484-2022-postprint_inc_supplementary.pdf&amp;sa=D&amp;source=editors&amp;ust=1766531084154656&amp;usg=AOvVaw2O_d4wzAuash71WWkDddfA">https://berg.upf.edu/system/files/biblio/TBME-00484-2022-postprint_inc_supplementary.pdf</a></span></li><li class="c4 li-bullet-0"><span class="c3">FACTSHEET - ICNIRP, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://www.icnirp.org/cms/upload/publications/ICNIRPFactSheetLF.pdf&amp;sa=D&amp;source=editors&amp;ust=1766531084154936&amp;usg=AOvVaw18AsUDoscP0Q73tWKLvKLI">https://www.icnirp.org/cms/upload/publications/ICNIRPFactSheetLF.pdf</a></span></li><li class="c4 li-bullet-0"><span class="c3">Myocardial Damage and Cardiac Arrhythmias After Intracranial Hemorrhage. A Critical Review - American Heart Association Journals, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://www.ahajournals.org/doi/pdf/10.1161/01.STR.5.6.759&amp;sa=D&amp;source=editors&amp;ust=1766531084155349&amp;usg=AOvVaw3rcmJtq4IJi5psq1su-YGJ">https://www.ahajournals.org/doi/pdf/10.1161/01.STR.5.6.759</a></span></li><li class="c4 li-bullet-0"><span class="c3">Treatment of Ventricular Arrhythmia by Permanent Atrial Pacemaker and Cardiac Sympathectomy | Annals of Internal Medicine - ACP Journals, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://www.acpjournals.org/doi/10.7326/0003-4819-68-3-591&amp;sa=D&amp;source=editors&amp;ust=1766531084155746&amp;usg=AOvVaw2iLC6g1b7gAhcqLixX9zgE">https://www.acpjournals.org/doi/10.7326/0003-4819-68-3-591</a></span></li><li class="c4 li-bullet-0"><span class="c3">Physiologic force-frequency in engineered heart muscle by electromechanical stimulation - PMC - NIH, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://pmc.ncbi.nlm.nih.gov/articles/PMC4921199/&amp;sa=D&amp;source=editors&amp;ust=1766531084156276&amp;usg=AOvVaw3EbwD_kk-29XLT6ymprc9U">https://pmc.ncbi.nlm.nih.gov/articles/PMC4921199/</a></span></li><li class="c4 li-bullet-0"><span class="c3">Adenosine 5&prime;-Triphosphate: a P2-Purinergic Agonist in the Myocardium, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://journals.physiology.org/doi/full/10.1152/physrev.2001.81.2.767&amp;sa=D&amp;source=editors&amp;ust=1766531084156691&amp;usg=AOvVaw3z9uVONt6eJjaFZDI-QN6E">https://journals.physiology.org/doi/full/10.1152/physrev.2001.81.2.767</a></span></li><li class="c4 li-bullet-0"><span class="c3">Ventricular Fibrillation | Circulation Research - American Heart Association Journals, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://www.ahajournals.org/doi/10.1161/01.RES.87.12.1103&amp;sa=D&amp;source=editors&amp;ust=1766531084157056&amp;usg=AOvVaw2cfEPTxxAZpQDnzBVEwYSs">https://www.ahajournals.org/doi/10.1161/01.RES.87.12.1103</a></span></li><li class="c4 li-bullet-0"><span class="c3">Electrical current-induced atrial and pulmonary vein action potential duration shortening and repetitive activity, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://journals.physiology.org/doi/full/10.1152/ajpheart.00085.2004&amp;sa=D&amp;source=editors&amp;ust=1766531084157631&amp;usg=AOvVaw1nlQ8tW3p65bj2dNVDxB-y">https://journals.physiology.org/doi/full/10.1152/ajpheart.00085.2004</a></span></li><li class="c4 li-bullet-0"><span class="c3">5-HT Receptors and Temperature Homeostasis - MDPI, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://www.mdpi.com/2218-273X/11/12/1914&amp;sa=D&amp;source=editors&amp;ust=1766531084158048&amp;usg=AOvVaw350VLxHy_WtEfRiR6mciK-">https://www.mdpi.com/2218-273X/11/12/1914</a></span></li><li class="c4 li-bullet-0"><span class="c3">The Autonomic Nervous System and Ventricular Arrhythmias in Myocardial Infarction and Heart Failure - PMC - PubMed Central, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://pmc.ncbi.nlm.nih.gov/articles/PMC7723010/&amp;sa=D&amp;source=editors&amp;ust=1766531084158608&amp;usg=AOvVaw3eS_SM12P376nqzLsKwbTt">https://pmc.ncbi.nlm.nih.gov/articles/PMC7723010/</a></span></li><li class="c4 li-bullet-0"><span class="c3">Mechanisms underlying the autonomic modulation of ventricular fibrillation initiation&mdash;tentative prophylactic properties of vagus nerve stimulation on malignant arrhythmias in heart failure - PubMed Central, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://pmc.ncbi.nlm.nih.gov/articles/PMC3677978/&amp;sa=D&amp;source=editors&amp;ust=1766531084159128&amp;usg=AOvVaw2qGp4WcLfCA3r9yjy7Qrfs">https://pmc.ncbi.nlm.nih.gov/articles/PMC3677978/</a></span></li><li class="c4 li-bullet-0"><span class="c3">Role of the Autonomic Nervous System in Modulating Cardiac Arrhythmias | Circulation Research - American Heart Association Journals, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://www.ahajournals.org/doi/10.1161/circresaha.113.302549&amp;sa=D&amp;source=editors&amp;ust=1766531084159566&amp;usg=AOvVaw1BTUNccHiQenhdQ4cQmoco">https://www.ahajournals.org/doi/10.1161/circresaha.113.302549</a></span></li><li class="c4 li-bullet-0"><span class="c3">Autonomic modulation of ventricular electrical activity: recent developments and clinical implications - ResearchGate, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://www.researchgate.net/publication/354980570_Autonomic_modulation_of_ventricular_electrical_activity_recent_developments_and_clinical_implications&amp;sa=D&amp;source=editors&amp;ust=1766531084160250&amp;usg=AOvVaw2oWtgs76loF_Sa3OXIRAq9">https://www.researchgate.net/publication/354980570_Autonomic_modulation_of_ventricular_electrical_activity_recent_developments_and_clinical_implications</a></span></li><li class="c4 li-bullet-0"><span class="c3">Cardiac autonomic neural remodeling and susceptibility to sudden cardiac death: effect of endurance exercise training - American Physiological Society Journal, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://journals.physiology.org/doi/full/10.1152/ajpheart.00534.2009&amp;sa=D&amp;source=editors&amp;ust=1766531084160870&amp;usg=AOvVaw3VpP5B2jIVvQQeZ6-pkV4j">https://journals.physiology.org/doi/full/10.1152/ajpheart.00534.2009</a></span></li><li class="c4 li-bullet-0"><span class="c3">Autonomic modulation of electrical restitution, alternans and ventricular fibrillation initiation in the isolated heart | Cardiovascular Research | Oxford Academic, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://academic.oup.com/cardiovascres/article/73/4/750/317347&amp;sa=D&amp;source=editors&amp;ust=1766531084161608&amp;usg=AOvVaw0Cv8oJkfxICPbhGIbzZ-2B">https://academic.oup.com/cardiovascres/article/73/4/750/317347</a></span></li><li class="c4 li-bullet-0"><span class="c3">Ventricular fibrillation - Wikipedia, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://en.wikipedia.org/wiki/Ventricular_fibrillation&amp;sa=D&amp;source=editors&amp;ust=1766531084161914&amp;usg=AOvVaw2U-b5G5bqN7gVyjCY0jiVr">https://en.wikipedia.org/wiki/Ventricular_fibrillation</a></span></li><li class="c4 li-bullet-0"><span class="c3">On the mechanism of the probabilistic nature of ventricular defibrillation threshold, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://journals.physiology.org/doi/full/10.1152/ajpheart.00742.2002&amp;sa=D&amp;source=editors&amp;ust=1766531084162269&amp;usg=AOvVaw21j4eoquPMAOvaxrGniwr8">https://journals.physiology.org/doi/full/10.1152/ajpheart.00742.2002</a></span></li><li class="c4 li-bullet-0"><span class="c3">Ventricular fibrillation mechanism and global fibrillatory organization are determined by gap junction coupling and fibrosis pattern | Cardiovascular Research | Oxford Academic, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://academic.oup.com/cardiovascres/article/117/4/1078/5836828&amp;sa=D&amp;source=editors&amp;ust=1766531084162847&amp;usg=AOvVaw1ypJHQL-Ly8w7ta3KyG2V5">https://academic.oup.com/cardiovascres/article/117/4/1078/5836828</a></span></li><li class="c4 li-bullet-0"><span class="c3">400 Hz application, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://www.electrocentr.com.ua/files/documentation/SE/cb/acti9/Acti9_400Hz_solutions.pdf&amp;sa=D&amp;source=editors&amp;ust=1766531084163265&amp;usg=AOvVaw2yY80tBR0xi88T8jLcWpjJ">https://www.electrocentr.com.ua/files/documentation/SE/cb/acti9/Acti9_400Hz_solutions.pdf</a></span></li><li class="c4 li-bullet-0"><span class="c3">Residual Current Devices: Application Guide - Eaton, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://www.eaton.com/content/dam/eaton/products/electrical-circuit-protection/circuit-breakers/xeffect-rccb/eaton-rcd-application-guide-br019003en-en-us.pdf&amp;sa=D&amp;source=editors&amp;ust=1766531084163913&amp;usg=AOvVaw1pL8pR3trwQSec10QadbqM">https://www.eaton.com/content/dam/eaton/products/electrical-circuit-protection/circuit-breakers/xeffect-rccb/eaton-rcd-application-guide-br019003en-en-us.pdf</a></span></li><li class="c4 li-bullet-0"><span class="c3">Electrophysiologic Effects of Acute Myocardial Ischemia | Circulation Research, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://www.ahajournals.org/doi/10.1161/01.RES.80.1.124&amp;sa=D&amp;source=editors&amp;ust=1766531084164409&amp;usg=AOvVaw12JvyW4DtWXC3gKsdmPqT-">https://www.ahajournals.org/doi/10.1161/01.RES.80.1.124</a></span></li><li class="c4 li-bullet-0"><span class="c3">Skeletal Muscle Fatigue: Cellular Mechanisms | Physiological Reviews, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://journals.physiology.org/doi/10.1152/PHYSREV.00015.2007&amp;sa=D&amp;source=editors&amp;ust=1766531084164855&amp;usg=AOvVaw27RicTY7Vtch07VihlIdxC">https://journals.physiology.org/doi/10.1152/PHYSREV.00015.2007</a></span></li><li class="c4 li-bullet-0"><span class="c3">IEC 60479-2:2019 - Effects of current on human beings and livestock - iTeh Standards, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://standards.iteh.ai/catalog/standards/iec/35278a8b-5af5-4c07-aa42-916bfe9dda58/iec-60479-2-2019&amp;sa=D&amp;source=editors&amp;ust=1766531084165409&amp;usg=AOvVaw18dLZwlyG6BMteDZCzoFx1">https://standards.iteh.ai/catalog/standards/iec/35278a8b-5af5-4c07-aa42-916bfe9dda58/iec-60479-2-2019</a></span></li><li class="c4 li-bullet-0"><span class="c3">TECHNICAL SPECIFICATION IEC CEI SP&Eacute;CIFICATION TECHNIQUE TS 60479-2, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://solargostaran.com/files/standards/IEC/IEC%2520TS%252060479-2-2007.pdf&amp;sa=D&amp;source=editors&amp;ust=1766531084165931&amp;usg=AOvVaw1zWy_j7TTWrZi_QsdNCkvI">https://solargostaran.com/files/standards/IEC/IEC%20TS%2060479-2-2007.pdf</a></span></li><li class="c4 li-bullet-0"><span class="c3">As NZS 60479.2-2002 Effects of Current On Human Beings and Livestock Special Aspects | PDF | Electrical Impedance - Scribd, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://www.scribd.com/document/102227436/As-NZS-60479-2-2002-Effects-of-Current-on-Human-Beings-and-Livestock-Special-Aspects&amp;sa=D&amp;source=editors&amp;ust=1766531084166475&amp;usg=AOvVaw0hnxYLwG_an64WnjNTRxit">https://www.scribd.com/document/102227436/As-NZS-60479-2-2002-Effects-of-Current-on-Human-Beings-and-Livestock-Special-Aspects</a></span></li><li class="c4 li-bullet-0"><span class="c3">Ventricular Fibrillation Threshold vs Alternating Current Shock Duration - IEEE Xplore, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://ieeexplore.ieee.org/document/9630510/&amp;sa=D&amp;source=editors&amp;ust=1766531084166996&amp;usg=AOvVaw0lR8bsRr45hZgRBQSKAwZ1">https://ieeexplore.ieee.org/document/9630510/</a></span></li><li class="c4 li-bullet-0"><span class="c3">IEEE Standard for Military Workplaces&mdash;Force Health Protection Regarding Personnel Exposure to Electric, Magnetic, and Electromagnetic Fields, 0 Hz to 300 GHz, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://ieeexplore.ieee.org/iel7/6820716/6820717/06820718.pdf&amp;sa=D&amp;source=editors&amp;ust=1766531084167450&amp;usg=AOvVaw2faoPeFyWBcrVfZ1PSZhm0">https://ieeexplore.ieee.org/iel7/6820716/6820717/06820718.pdf</a></span></li><li class="c4 li-bullet-0"><span class="c3">Computational models for contact current dosimetry at frequencies below 1 MHz - NIH, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://pmc.ncbi.nlm.nih.gov/articles/PMC7811986/&amp;sa=D&amp;source=editors&amp;ust=1766531084167801&amp;usg=AOvVaw2bxczSBFlUptSemcxmCuAw">https://pmc.ncbi.nlm.nih.gov/articles/PMC7811986/</a></span></li><li class="c4 li-bullet-0"><span class="c3">The 99th, 99.9th, and 99.99th percentiles along with the maximum... | Download Scientific Diagram - ResearchGate, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://www.researchgate.net/figure/The-99th-999th-and-9999th-percentiles-along-with-the-maximum-electric-field-strength_fig7_337690017&amp;sa=D&amp;source=editors&amp;ust=1766531084168388&amp;usg=AOvVaw02hn4MbRF5tlN1x625cwRZ">https://www.researchgate.net/figure/The-99th-999th-and-9999th-percentiles-along-with-the-maximum-electric-field-strength_fig7_337690017</a></span></li><li class="c4 li-bullet-0"><span class="c3">In Silico Modelling to Assess the Electrical and Thermal Disturbance Provoked by a Metal Intracoronary Stent during Epicardial Pulsed Electric Field Ablation - PMC, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://pmc.ncbi.nlm.nih.gov/articles/PMC9784210/&amp;sa=D&amp;source=editors&amp;ust=1766531084168803&amp;usg=AOvVaw1OFvl0uohJ6vU0XFij2Hx5">https://pmc.ncbi.nlm.nih.gov/articles/PMC9784210/</a></span></li><li class="c4 li-bullet-0"><span class="c3">Estimating the Perception Threshold of Electrostimulation and Heating for Radiofrequency Contact Current | Request PDF - ResearchGate, accessed December 23, 2025, </span><span class="c2"><a class="c14" href="https://www.google.com/url?q=https://www.researchgate.net/publication/385581741_Estimating_the_Perception_Threshold_of_Electrostimulation_and_Heating_for_Radiofrequency_Contact_Current&amp;sa=D&amp;source=editors&amp;ust=1766531084169384&amp;usg=AOvVaw3c96tHIsP1GCIpPti5CA2l">https://www.researchgate.net/publication/385581741_Estimating_the_Perception_Threshold_of_Electrostimulation_and_Heating_for_Radiofrequency_Contact_Current</a></span></li></ol></body></html>